# CG Comments from MOC-MUS-ASE-MEP-ZD-0068 (28/06/2026)

**Document**: MEP SOW + Drawing Lists submission
**Status**: Scope accepted in principle, drawing list rejected as final DD
**CG Response Date**: 01/07/2026

## Key Directives

| # | Comment | Action Required |
|---|---|---|
| 1 | Scope accepted in principle; final approval subject to covering all comments | Ensure all comments addressed before resubmission |
| 2 | Drawing list rejected as final DD — must be updated and resubmitted | Revise drawing list per comments below |
| 3 | AD can start project study, review tender concept design and site assessment | — |
| 4 | RACI matrix needed between ZNA, RAWASIN, BMS specialist, ICT integrator | Add RACI Matrix deliverable to plan |
| 5 | Add existing as-built drawings for all existing systems based on site survey | Add Existing As-Built Drawing Survey deliverable |
| 6 | Scope shall cover all design stages up to LOD 400 per approved DMP | — |
| 7 | As-built (LOD 500) under SAMAYA scope | — |
| 8 | Replace "Consultant" with "MEP Designer Office" throughout | Update Responsibility column in all plans |
| 9 | All MEP deliverables must be listed explicitly, not just as examples | Audit plan for missing items |
| 10 | AD shall review MEP Concept Design, report mistakes/shortages | Add Concept Design Review & Gap Analysis Report |
| 11 | LOD stages: 300=Design, 350=Coordination, 400=IFC/Shop | — |
| 12 | LOD 350 must include coordination above ceilings, RCP, clash resolution | — |
| 13 | LOD 300 list acceptable — same list for LOD 400 | — |
| 14 | Site Assessment Report as primary design input | Add Site Assessment & Survey Report |
| 15 | Gallery G6 drop beams conflict with HVAC — AD must resolve | Design issue to track |
| 16 | Approved DMP shall be adhered to | — |
| 17 | AD shall cover design risk management + MEP value engineering | Add Design Risk Management + VE Study |
| 18 | AD shall comply with all tender package requirements | — |

## Approval Codes
- **A**: Approved
- **B**: Approved with comments
- **C**: Revise & Resubmit
- **D**: Rejected
